{
    "Building": {
        "Complex_4Floor_Office_Shenzhen": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0.0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.4,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "F1_Core_Ceiling": {
            "construction_name": "Ceiling_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F1_Core"
        },
        "F1_Core_Floor": {
            "construction_name": "Floor_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F1_Core"
        },
        "F1_Core_Wall_East": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F1_E_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F1_Core"
        },
        "F1_Core_Wall_North": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F1_N_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F1_Core"
        },
        "F1_Core_Wall_South": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F1_S_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F1_Core"
        },
        "F1_Core_Wall_West": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F1_W_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F1_Core"
        },
        "F1_E_Ceiling": {
            "construction_name": "Ceiling_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F1_E"
        },
        "F1_E_Floor": {
            "construction_name": "Floor_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F1_E"
        },
        "F1_E_Wall_East": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F1_E"
        },
        "F1_E_Wall_North": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F1_NE_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F1_E"
        },
        "F1_E_Wall_South": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F1_SE_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F1_E"
        },
        "F1_E_Wall_West": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F1_Core_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F1_E"
        },
        "F1_NE_Ceiling": {
            "construction_name": "Ceiling_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F1_NE"
        },
        "F1_NE_Floor": {
            "construction_name": "Floor_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F1_NE"
        },
        "F1_NE_Wall_East": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F1_NE"
        },
        "F1_NE_Wall_North": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F1_NE"
        },
        "F1_NE_Wall_South": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F1_E_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F1_NE"
        },
        "F1_NE_Wall_West": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F1_N_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F1_NE"
        },
        "F1_NW_Ceiling": {
            "construction_name": "Ceiling_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F2_NW_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F1_NW"
        },
        "F1_NW_Floor": {
            "construction_name": "Floor_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F1_NW"
        },
        "F1_NW_Wall_East": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F1_N_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F1_NW"
        },
        "F1_NW_Wall_North": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F1_NW"
        },
        "F1_NW_Wall_South": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F1_W_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F1_NW"
        },
        "F1_NW_Wall_West": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F1_NW"
        },
        "F1_N_Ceiling": {
            "construction_name": "Ceiling_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F1_N"
        },
        "F1_N_Floor": {
            "construction_name": "Floor_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F1_N"
        },
        "F1_N_Wall_East": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F1_NE_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F1_N"
        },
        "F1_N_Wall_North": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F1_N"
        },
        "F1_N_Wall_South": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F1_Core_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F1_N"
        },
        "F1_N_Wall_West": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F1_NW_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F1_N"
        },
        "F1_SE_Ceiling": {
            "construction_name": "Ceiling_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F1_SE"
        },
        "F1_SE_Floor": {
            "construction_name": "Floor_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F1_SE"
        },
        "F1_SE_Wall_East": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F1_SE"
        },
        "F1_SE_Wall_North": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F1_E_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F1_SE"
        },
        "F1_SE_Wall_South": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F1_SE"
        },
        "F1_SE_Wall_West": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F1_S_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F1_SE"
        },
        "F1_SW_Ceiling": {
            "construction_name": "Ceiling_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F2_SW_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F1_SW"
        },
        "F1_SW_Floor": {
            "construction_name": "Floor_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F1_SW"
        },
        "F1_SW_Wall_East": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F1_S_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F1_SW"
        },
        "F1_SW_Wall_North": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F1_W_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F1_SW"
        },
        "F1_SW_Wall_South": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F1_SW"
        },
        "F1_SW_Wall_West": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F1_SW"
        },
        "F1_S_Ceiling": {
            "construction_name": "Ceiling_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F1_S"
        },
        "F1_S_Floor": {
            "construction_name": "Floor_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F1_S"
        },
        "F1_S_Wall_East": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F1_SE_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F1_S"
        },
        "F1_S_Wall_North": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F1_Core_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F1_S"
        },
        "F1_S_Wall_South": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 27.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F1_S"
        },
        "F1_S_Wall_West": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F1_SW_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F1_S"
        },
        "F1_W_Ceiling": {
            "construction_name": "Ceiling_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F2_W_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F1_W"
        },
        "F1_W_Floor": {
            "construction_name": "Floor_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F1_W"
        },
        "F1_W_Wall_East": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F1_Core_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F1_W"
        },
        "F1_W_Wall_North": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F1_NW_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F1_W"
        },
        "F1_W_Wall_South": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F1_SW_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F1_W"
        },
        "F1_W_Wall_West": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F1_W"
        },
        "F2_Core_Ceiling": {
            "construction_name": "Ceiling_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F2_Core"
        },
        "F2_Core_Floor": {
            "construction_name": "Floor_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F2_Core"
        },
        "F2_Core_Wall_East": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F2_E_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F2_Core"
        },
        "F2_Core_Wall_North": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F2_N_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F2_Core"
        },
        "F2_Core_Wall_South": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F2_S_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F2_Core"
        },
        "F2_Core_Wall_West": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F2_W_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F2_Core"
        },
        "F2_E_Ceiling": {
            "construction_name": "Ceiling_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F2_E"
        },
        "F2_E_Floor": {
            "construction_name": "Floor_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F2_E"
        },
        "F2_E_Wall_East": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F2_E"
        },
        "F2_E_Wall_North": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F2_E"
        },
        "F2_E_Wall_South": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F2_SE_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F2_E"
        },
        "F2_E_Wall_West": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F2_Core_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F2_E"
        },
        "F2_NW_Ceiling": {
            "construction_name": "Ceiling_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F2_NW"
        },
        "F2_NW_Floor": {
            "construction_name": "Floor_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F1_NW_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F2_NW"
        },
        "F2_NW_Wall_East": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F2_N_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F2_NW"
        },
        "F2_NW_Wall_North": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F2_NW"
        },
        "F2_NW_Wall_South": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F2_W_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F2_NW"
        },
        "F2_NW_Wall_West": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F2_NW"
        },
        "F2_N_Ceiling": {
            "construction_name": "Ceiling_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F2_N"
        },
        "F2_N_Floor": {
            "construction_name": "Floor_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F2_N"
        },
        "F2_N_Wall_East": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F2_N"
        },
        "F2_N_Wall_North": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F2_N"
        },
        "F2_N_Wall_South": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F2_Core_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F2_N"
        },
        "F2_N_Wall_West": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F2_NW_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 26.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F2_N"
        },
        "F2_SE_Ceiling": {
            "construction_name": "Ceiling_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F2_SE"
        },
        "F2_SE_Floor": {
            "construction_name": "Floor_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F2_SE"
        },
        "F2_SE_Wall_East": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F2_SE"
        },
        "F2_SE_Wall_North": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F2_E_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F2_SE"
        },
        "F2_SE_Wall_South": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 32.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F2_SE"
        },
        "F2_SE_Wall_West": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F2_S_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F2_SE"
        },
        "F2_SW_Ceiling": {
            "construction_name": "Ceiling_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F2_SW"
        },
        "F2_SW_Floor": {
            "construction_name": "Floor_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F1_SW_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F2_SW"
        },
        "F2_SW_Wall_East": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F2_S_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F2_SW"
        },
        "F2_SW_Wall_North": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F2_W_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F2_SW"
        },
        "F2_SW_Wall_South": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F2_SW"
        },
        "F2_SW_Wall_West": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F2_SW"
        },
        "F2_S_Ceiling": {
            "construction_name": "Ceiling_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F2_S"
        },
        "F2_S_Floor": {
            "construction_name": "Floor_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F2_S"
        },
        "F2_S_Wall_East": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F2_SE_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F2_S"
        },
        "F2_S_Wall_North": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F2_Core_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F2_S"
        },
        "F2_S_Wall_South": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 22.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F2_S"
        },
        "F2_S_Wall_West": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F2_SW_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F2_S"
        },
        "F2_W_Ceiling": {
            "construction_name": "Ceiling_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F2_W"
        },
        "F2_W_Floor": {
            "construction_name": "Floor_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F1_W_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F2_W"
        },
        "F2_W_Wall_East": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F2_Core_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F2_W"
        },
        "F2_W_Wall_North": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F2_NW_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F2_W"
        },
        "F2_W_Wall_South": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F2_SW_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F2_W"
        },
        "F2_W_Wall_West": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 3.5
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F2_W"
        },
        "F3_Core_Ceiling": {
            "construction_name": "Ceiling_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F3_Core"
        },
        "F3_Core_Floor": {
            "construction_name": "Floor_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F3_Core"
        },
        "F3_Core_Wall_East": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F3_E_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F3_Core"
        },
        "F3_Core_Wall_North": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F3_N_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F3_Core"
        },
        "F3_Core_Wall_South": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F3_S_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F3_Core"
        },
        "F3_Core_Wall_West": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F3_W_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F3_Core"
        },
        "F3_E_Ceiling": {
            "construction_name": "Ceiling_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 30.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 30.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F3_E"
        },
        "F3_E_Floor": {
            "construction_name": "Floor_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 30.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 30.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F3_E"
        },
        "F3_E_Wall_East": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 30.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 30.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 30.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F3_E"
        },
        "F3_E_Wall_North": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F3_NE_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 30.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F3_E"
        },
        "F3_E_Wall_South": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F3_SE_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 30.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 30.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F3_E"
        },
        "F3_E_Wall_West": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F3_Core_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F3_E"
        },
        "F3_NE_Ceiling": {
            "construction_name": "Ceiling_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 24.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 30.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 30.0,
                    "vertex_y_coordinate": 24.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F3_NE"
        },
        "F3_NE_Floor": {
            "construction_name": "Floor_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 24.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 30.0,
                    "vertex_y_coordinate": 24.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 30.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F3_NE"
        },
        "F3_NE_Wall_East": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 30.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 30.0,
                    "vertex_y_coordinate": 24.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 30.0,
                    "vertex_y_coordinate": 24.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F3_NE"
        },
        "F3_NE_Wall_North": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.0,
                    "vertex_y_coordinate": 24.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 30.0,
                    "vertex_y_coordinate": 24.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 24.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 24.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F3_NE"
        },
        "F3_NE_Wall_South": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F3_E_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 30.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 30.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F3_NE"
        },
        "F3_NE_Wall_West": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F3_N_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 24.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 24.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F3_NE"
        },
        "F3_NW_Ceiling": {
            "construction_name": "Ceiling_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.0,
                    "vertex_y_coordinate": 24.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 2.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 24.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F3_NW"
        },
        "F3_NW_Floor": {
            "construction_name": "Floor_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 2.0,
                    "vertex_y_coordinate": 24.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 24.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F3_NW"
        },
        "F3_NW_Wall_East": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F3_N_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 24.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 24.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F3_NW"
        },
        "F3_NW_Wall_North": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 24.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 24.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 2.0,
                    "vertex_y_coordinate": 24.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 2.0,
                    "vertex_y_coordinate": 24.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F3_NW"
        },
        "F3_NW_Wall_South": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F3_W_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 2.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F3_NW"
        },
        "F3_NW_Wall_West": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.0,
                    "vertex_y_coordinate": 24.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 2.0,
                    "vertex_y_coordinate": 24.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 2.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 2.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F3_NW"
        },
        "F3_N_Ceiling": {
            "construction_name": "Ceiling_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 24.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 24.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F3_N"
        },
        "F3_N_Floor": {
            "construction_name": "Floor_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 24.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 24.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F3_N"
        },
        "F3_N_Wall_East": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F3_NE_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 24.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 24.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F3_N"
        },
        "F3_N_Wall_North": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 24.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 24.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 24.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 24.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F3_N"
        },
        "F3_N_Wall_South": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F3_Core_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F3_N"
        },
        "F3_N_Wall_West": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F3_NW_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 24.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 24.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F3_N"
        },
        "F3_SE_Ceiling": {
            "construction_name": "Ceiling_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 2.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 30.0,
                    "vertex_y_coordinate": 2.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 30.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F3_SE"
        },
        "F3_SE_Floor": {
            "construction_name": "Floor_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 2.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 30.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 30.0,
                    "vertex_y_coordinate": 2.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F3_SE"
        },
        "F3_SE_Wall_East": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.0,
                    "vertex_y_coordinate": 2.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 30.0,
                    "vertex_y_coordinate": 2.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 30.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 30.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F3_SE"
        },
        "F3_SE_Wall_North": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F3_E_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 30.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 30.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F3_SE"
        },
        "F3_SE_Wall_South": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 2.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 2.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 30.0,
                    "vertex_y_coordinate": 2.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 30.0,
                    "vertex_y_coordinate": 2.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F3_SE"
        },
        "F3_SE_Wall_West": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F3_S_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 2.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 2.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F3_SE"
        },
        "F3_SW_Ceiling": {
            "construction_name": "Ceiling_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 2.0,
                    "vertex_y_coordinate": 2.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 2.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F3_SW"
        },
        "F3_SW_Floor": {
            "construction_name": "Floor_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.0,
                    "vertex_y_coordinate": 2.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 2.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 2.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F3_SW"
        },
        "F3_SW_Wall_East": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F3_S_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 2.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 2.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F3_SW"
        },
        "F3_SW_Wall_North": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F3_W_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 2.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 2.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F3_SW"
        },
        "F3_SW_Wall_South": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.0,
                    "vertex_y_coordinate": 2.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 2.0,
                    "vertex_y_coordinate": 2.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 2.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 2.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F3_SW"
        },
        "F3_SW_Wall_West": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 2.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 2.0,
                    "vertex_y_coordinate": 2.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 2.0,
                    "vertex_y_coordinate": 2.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F3_SW"
        },
        "F3_S_Ceiling": {
            "construction_name": "Ceiling_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 2.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 2.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F3_S"
        },
        "F3_S_Floor": {
            "construction_name": "Floor_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 2.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 2.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F3_S"
        },
        "F3_S_Wall_East": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F3_SE_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 2.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 2.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F3_S"
        },
        "F3_S_Wall_North": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F3_Core_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F3_S"
        },
        "F3_S_Wall_South": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 2.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 2.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 2.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 26.0,
                    "vertex_y_coordinate": 2.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F3_S"
        },
        "F3_S_Wall_West": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F3_SW_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 2.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 2.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F3_S"
        },
        "F3_W_Ceiling": {
            "construction_name": "Ceiling_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 2.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F3_W"
        },
        "F3_W_Floor": {
            "construction_name": "Floor_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 2.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 7.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F3_W"
        },
        "F3_W_Wall_East": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F3_Core_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F3_W"
        },
        "F3_W_Wall_North": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F3_NW_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 2.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 2.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F3_W"
        },
        "F3_W_Wall_South": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F3_SW_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 2.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F3_W"
        },
        "F3_W_Wall_West": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 2.0,
                    "vertex_y_coordinate": 20.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 2.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 7.0
                },
                {
                    "vertex_x_coordinate": 2.0,
                    "vertex_y_coordinate": 6.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F3_W"
        },
        "F4_Core_Floor": {
            "construction_name": "Floor_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F4_Core"
        },
        "F4_Core_Roof": {
            "construction_name": "Roof_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 14.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F4_Core"
        },
        "F4_Core_Wall_East": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F4_E_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 14.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F4_Core"
        },
        "F4_Core_Wall_North": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F4_N_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 14.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F4_Core"
        },
        "F4_Core_Wall_South": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F4_S_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 14.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F4_Core"
        },
        "F4_Core_Wall_West": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F4_W_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 14.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F4_Core"
        },
        "F4_E_Floor": {
            "construction_name": "Floor_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 28.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 28.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F4_E"
        },
        "F4_E_Roof": {
            "construction_name": "Roof_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 28.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 28.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 14.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F4_E"
        },
        "F4_E_Wall_East": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 28.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 28.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 28.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 14.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F4_E"
        },
        "F4_E_Wall_North": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F4_NE_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 28.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 14.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F4_E"
        },
        "F4_E_Wall_South": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F4_SE_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 28.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 28.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 14.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F4_E"
        },
        "F4_E_Wall_West": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F4_Core_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 14.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F4_E"
        },
        "F4_NE_Floor": {
            "construction_name": "Floor_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 23.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 28.0,
                    "vertex_y_coordinate": 23.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 28.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F4_NE"
        },
        "F4_NE_Roof": {
            "construction_name": "Roof_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 23.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 28.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 28.0,
                    "vertex_y_coordinate": 23.0,
                    "vertex_z_coordinate": 14.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F4_NE"
        },
        "F4_NE_Wall_East": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 28.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 28.0,
                    "vertex_y_coordinate": 23.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 28.0,
                    "vertex_y_coordinate": 23.0,
                    "vertex_z_coordinate": 14.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F4_NE"
        },
        "F4_NE_Wall_North": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.0,
                    "vertex_y_coordinate": 23.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 28.0,
                    "vertex_y_coordinate": 23.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 23.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 23.0,
                    "vertex_z_coordinate": 14.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F4_NE"
        },
        "F4_NE_Wall_South": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F4_E_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 28.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 28.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 14.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F4_NE"
        },
        "F4_NE_Wall_West": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F4_N_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 23.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 23.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 14.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F4_NE"
        },
        "F4_NW_Floor": {
            "construction_name": "Floor_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 23.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 23.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F4_NW"
        },
        "F4_NW_Roof": {
            "construction_name": "Roof_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 23.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 23.0,
                    "vertex_z_coordinate": 14.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F4_NW"
        },
        "F4_NW_Wall_East": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F4_N_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 23.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 23.0,
                    "vertex_z_coordinate": 14.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F4_NW"
        },
        "F4_NW_Wall_North": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 23.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 23.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 23.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 23.0,
                    "vertex_z_coordinate": 14.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F4_NW"
        },
        "F4_NW_Wall_South": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F4_W_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 14.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F4_NW"
        },
        "F4_NW_Wall_West": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 23.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 23.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 14.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F4_NW"
        },
        "F4_N_Floor": {
            "construction_name": "Floor_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 23.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 23.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F4_N"
        },
        "F4_N_Roof": {
            "construction_name": "Roof_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 23.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 23.0,
                    "vertex_z_coordinate": 14.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F4_N"
        },
        "F4_N_Wall_East": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F4_NE_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 23.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 23.0,
                    "vertex_z_coordinate": 14.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F4_N"
        },
        "F4_N_Wall_North": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 23.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 23.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 23.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 23.0,
                    "vertex_z_coordinate": 14.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F4_N"
        },
        "F4_N_Wall_South": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F4_Core_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 14.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F4_N"
        },
        "F4_N_Wall_West": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F4_NW_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 23.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 23.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 14.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F4_N"
        },
        "F4_SE_Floor": {
            "construction_name": "Floor_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 28.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 28.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F4_SE"
        },
        "F4_SE_Roof": {
            "construction_name": "Roof_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 28.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 28.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 14.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F4_SE"
        },
        "F4_SE_Wall_East": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 28.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 28.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 28.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 14.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F4_SE"
        },
        "F4_SE_Wall_North": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F4_E_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 28.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 14.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F4_SE"
        },
        "F4_SE_Wall_South": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 28.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 28.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 14.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F4_SE"
        },
        "F4_SE_Wall_West": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F4_S_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 14.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F4_SE"
        },
        "F4_SW_Floor": {
            "construction_name": "Floor_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F4_SW"
        },
        "F4_SW_Roof": {
            "construction_name": "Roof_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 14.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F4_SW"
        },
        "F4_SW_Wall_East": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F4_S_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 14.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F4_SW"
        },
        "F4_SW_Wall_North": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F4_W_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 14.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F4_SW"
        },
        "F4_SW_Wall_South": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 14.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F4_SW"
        },
        "F4_SW_Wall_West": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 14.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F4_SW"
        },
        "F4_S_Floor": {
            "construction_name": "Floor_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F4_S"
        },
        "F4_S_Roof": {
            "construction_name": "Roof_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 14.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F4_S"
        },
        "F4_S_Wall_East": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F4_SE_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 14.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F4_S"
        },
        "F4_S_Wall_North": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F4_Core_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 14.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F4_S"
        },
        "F4_S_Wall_South": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 24.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 14.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F4_S"
        },
        "F4_S_Wall_West": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F4_SW_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 14.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F4_S"
        },
        "F4_W_Floor": {
            "construction_name": "Floor_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 10.5
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F4_W"
        },
        "F4_W_Roof": {
            "construction_name": "Roof_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 14.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F4_W"
        },
        "F4_W_Wall_East": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F4_Core_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 14.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F4_W"
        },
        "F4_W_Wall_North": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F4_NW_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 14.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F4_W"
        },
        "F4_W_Wall_South": {
            "construction_name": "Interior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F4_SW_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 8.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 14.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "F4_W"
        },
        "F4_W_Wall_West": {
            "construction_name": "Exterior_Wall_Const",
            "number_of_vertices": 4.0,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 14.0
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 19.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 10.5
                },
                {
                    "vertex_x_coordinate": 4.0,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 14.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "F4_W"
        }
    },
    "Construction": {
        "Ceiling_Const": {
            "outside_layer": "Concrete_20cm"
        },
        "Exterior_Wall_Const": {
            "outside_layer": "Concrete_20cm"
        },
        "Floor_Const": {
            "outside_layer": "Concrete_20cm"
        },
        "Interior_Wall_Const": {
            "layer_2": "Gypsum_1.3cm",
            "outside_layer": "Gypsum_1.3cm"
        },
        "Roof_Const": {
            "outside_layer": "Concrete_20cm"
        },
        "Window_Const": {
            "outside_layer": "SimpleGlazingSystem"
        }
    },
    "FenestrationSurface:Detailed": {
        "F1_E_Window_1": {
            "building_surface_name": "F1_E_Wall_East",
            "construction_name": "Window_Const",
            "multiplier": 1.0,
            "number_of_vertices": 4.0,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 32.0,
            "vertex_1_y_coordinate": 8.0,
            "vertex_1_z_coordinate": 2.8,
            "vertex_2_x_coordinate": 32.0,
            "vertex_2_y_coordinate": 8.0,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 32.0,
            "vertex_3_y_coordinate": 12.0,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 32.0,
            "vertex_4_y_coordinate": 12.0,
            "vertex_4_z_coordinate": 2.8,
            "view_factor_to_ground": "Autocalculate"
        },
        "F1_E_Window_2": {
            "building_surface_name": "F1_E_Wall_East",
            "construction_name": "Window_Const",
            "multiplier": 1.0,
            "number_of_vertices": 4.0,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 32.0,
            "vertex_1_y_coordinate": 14.0,
            "vertex_1_z_coordinate": 2.8,
            "vertex_2_x_coordinate": 32.0,
            "vertex_2_y_coordinate": 14.0,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 32.0,
            "vertex_3_y_coordinate": 18.0,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 32.0,
            "vertex_4_y_coordinate": 18.0,
            "vertex_4_z_coordinate": 2.8,
            "view_factor_to_ground": "Autocalculate"
        },
        "F1_N_Window_1": {
            "building_surface_name": "F1_N_Wall_North",
            "construction_name": "Window_Const",
            "multiplier": 1.0,
            "number_of_vertices": 4.0,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 23.0,
            "vertex_1_y_coordinate": 26.0,
            "vertex_1_z_coordinate": 2.8,
            "vertex_2_x_coordinate": 23.0,
            "vertex_2_y_coordinate": 26.0,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 19.0,
            "vertex_3_y_coordinate": 26.0,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 19.0,
            "vertex_4_y_coordinate": 26.0,
            "vertex_4_z_coordinate": 2.8,
            "view_factor_to_ground": "Autocalculate"
        },
        "F1_N_Window_2": {
            "building_surface_name": "F1_N_Wall_North",
            "construction_name": "Window_Const",
            "multiplier": 1.0,
            "number_of_vertices": 4.0,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 17.0,
            "vertex_1_y_coordinate": 26.0,
            "vertex_1_z_coordinate": 2.8,
            "vertex_2_x_coordinate": 17.0,
            "vertex_2_y_coordinate": 26.0,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 13.0,
            "vertex_3_y_coordinate": 26.0,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 13.0,
            "vertex_4_y_coordinate": 26.0,
            "vertex_4_z_coordinate": 2.8,
            "view_factor_to_ground": "Autocalculate"
        },
        "F1_N_Window_3": {
            "building_surface_name": "F1_N_Wall_North",
            "construction_name": "Window_Const",
            "multiplier": 1.0,
            "number_of_vertices": 4.0,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 11.0,
            "vertex_1_y_coordinate": 26.0,
            "vertex_1_z_coordinate": 2.8,
            "vertex_2_x_coordinate": 11.0,
            "vertex_2_y_coordinate": 26.0,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 7.0,
            "vertex_3_y_coordinate": 26.0,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 7.0,
            "vertex_4_y_coordinate": 26.0,
            "vertex_4_z_coordinate": 2.8,
            "view_factor_to_ground": "Autocalculate"
        },
        "F1_S_Window_1": {
            "building_surface_name": "F1_S_Wall_South",
            "construction_name": "Window_Const",
            "multiplier": 1.0,
            "number_of_vertices": 4.0,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 7.0,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.8,
            "vertex_2_x_coordinate": 7.0,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 11.0,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 11.0,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.8,
            "view_factor_to_ground": "Autocalculate"
        },
        "F1_S_Window_2": {
            "building_surface_name": "F1_S_Wall_South",
            "construction_name": "Window_Const",
            "multiplier": 1.0,
            "number_of_vertices": 4.0,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 13.0,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.8,
            "vertex_2_x_coordinate": 13.0,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 17.0,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 17.0,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.8,
            "view_factor_to_ground": "Autocalculate"
        },
        "F1_S_Window_3": {
            "building_surface_name": "F1_S_Wall_South",
            "construction_name": "Window_Const",
            "multiplier": 1.0,
            "number_of_vertices": 4.0,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 19.0,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.8,
            "vertex_2_x_coordinate": 19.0,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 23.0,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 23.0,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.8,
            "view_factor_to_ground": "Autocalculate"
        },
        "F1_W_Window_1": {
            "building_surface_name": "F1_W_Wall_West",
            "construction_name": "Window_Const",
            "multiplier": 1.0,
            "number_of_vertices": 4.0,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 12.0,
            "vertex_1_z_coordinate": 2.8,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 12.0,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 8.0,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 8.0,
            "vertex_4_z_coordinate": 2.8,
            "view_factor_to_ground": "Autocalculate"
        },
        "F1_W_Window_2": {
            "building_surface_name": "F1_W_Wall_West",
            "construction_name": "Window_Const",
            "multiplier": 1.0,
            "number_of_vertices": 4.0,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 18.0,
            "vertex_1_z_coordinate": 2.8,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 18.0,
            "vertex_2_z_coordinate": 0.9,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 14.0,
            "vertex_3_z_coordinate": 0.9,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 14.0,
            "vertex_4_z_coordinate": 2.8,
            "view_factor_to_ground": "Autocalculate"
        },
        "F4_N_Window_1": {
            "building_surface_name": "F4_N_Wall_North",
            "construction_name": "Window_Const",
            "multiplier": 1.0,
            "number_of_vertices": 4.0,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 20.0,
            "vertex_1_y_coordinate": 23.0,
            "vertex_1_z_coordinate": 13.3,
            "vertex_2_x_coordinate": 20.0,
            "vertex_2_y_coordinate": 23.0,
            "vertex_2_z_coordinate": 11.4,
            "vertex_3_x_coordinate": 16.0,
            "vertex_3_y_coordinate": 23.0,
            "vertex_3_z_coordinate": 11.4,
            "vertex_4_x_coordinate": 16.0,
            "vertex_4_y_coordinate": 23.0,
            "vertex_4_z_coordinate": 13.3,
            "view_factor_to_ground": "Autocalculate"
        },
        "F4_N_Window_2": {
            "building_surface_name": "F4_N_Wall_North",
            "construction_name": "Window_Const",
            "multiplier": 1.0,
            "number_of_vertices": 4.0,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 14.0,
            "vertex_1_y_coordinate": 23.0,
            "vertex_1_z_coordinate": 13.3,
            "vertex_2_x_coordinate": 14.0,
            "vertex_2_y_coordinate": 23.0,
            "vertex_2_z_coordinate": 11.4,
            "vertex_3_x_coordinate": 10.0,
            "vertex_3_y_coordinate": 23.0,
            "vertex_3_z_coordinate": 11.4,
            "vertex_4_x_coordinate": 10.0,
            "vertex_4_y_coordinate": 23.0,
            "vertex_4_z_coordinate": 13.3,
            "view_factor_to_ground": "Autocalculate"
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "World",
            "daylighting_reference_point_coordinate_system": "Relative",
            "rectangular_surface_coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HVACTemplate:Thermostat": {
        "Ideal Loads Thermostat": {
            "cooling_setpoint_schedule_name": "Cooling_Setpoint_Schedule",
            "heating_setpoint_schedule_name": "Heating_Setpoint_Schedule"
        }
    },
    "HVACTemplate:Zone:IdealLoadsAirSystem": {
        "HVACTemplate:Zone:IdealLoadsAirSystem 1": {
            "cooling_limit": "NoLimit",
            "cooling_sensible_heat_ratio": 0.7,
            "dehumidification_control_type": "ConstantSensibleHeatRatio",
            "dehumidification_setpoint": 60.0,
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "humidification_setpoint": 30.0,
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50.0,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13.0,
            "outdoor_air_economizer_type": "NoEconomizer",
            "outdoor_air_flow_rate_per_person": 0.00944,
            "outdoor_air_flow_rate_per_zone": 0.0,
            "outdoor_air_flow_rate_per_zone_floor_area": 0.0,
            "outdoor_air_method": "None",
            "sensible_heat_recovery_effectiveness": 0.7,
            "system_availability_schedule_name": "Always On",
            "template_thermostat_name": "Ideal Loads Thermostat",
            "zone_name": "F1_SW"
        },
        "HVACTemplate:Zone:IdealLoadsAirSystem 10": {
            "cooling_limit": "NoLimit",
            "cooling_sensible_heat_ratio": 0.7,
            "dehumidification_control_type": "ConstantSensibleHeatRatio",
            "dehumidification_setpoint": 60.0,
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "humidification_setpoint": 30.0,
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50.0,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13.0,
            "outdoor_air_economizer_type": "NoEconomizer",
            "outdoor_air_flow_rate_per_person": 0.00944,
            "outdoor_air_flow_rate_per_zone": 0.0,
            "outdoor_air_flow_rate_per_zone_floor_area": 0.0,
            "outdoor_air_method": "None",
            "sensible_heat_recovery_effectiveness": 0.7,
            "system_availability_schedule_name": "Always On",
            "template_thermostat_name": "Ideal Loads Thermostat",
            "zone_name": "F3_SW"
        },
        "HVACTemplate:Zone:IdealLoadsAirSystem 11": {
            "cooling_limit": "NoLimit",
            "cooling_sensible_heat_ratio": 0.7,
            "dehumidification_control_type": "ConstantSensibleHeatRatio",
            "dehumidification_setpoint": 60.0,
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "humidification_setpoint": 30.0,
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50.0,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13.0,
            "outdoor_air_economizer_type": "NoEconomizer",
            "outdoor_air_flow_rate_per_person": 0.00944,
            "outdoor_air_flow_rate_per_zone": 0.0,
            "outdoor_air_flow_rate_per_zone_floor_area": 0.0,
            "outdoor_air_method": "None",
            "sensible_heat_recovery_effectiveness": 0.7,
            "system_availability_schedule_name": "Always On",
            "template_thermostat_name": "Ideal Loads Thermostat",
            "zone_name": "F3_S"
        },
        "HVACTemplate:Zone:IdealLoadsAirSystem 12": {
            "cooling_limit": "NoLimit",
            "cooling_sensible_heat_ratio": 0.7,
            "dehumidification_control_type": "ConstantSensibleHeatRatio",
            "dehumidification_setpoint": 60.0,
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "humidification_setpoint": 30.0,
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50.0,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13.0,
            "outdoor_air_economizer_type": "NoEconomizer",
            "outdoor_air_flow_rate_per_person": 0.00944,
            "outdoor_air_flow_rate_per_zone": 0.0,
            "outdoor_air_flow_rate_per_zone_floor_area": 0.0,
            "outdoor_air_method": "None",
            "sensible_heat_recovery_effectiveness": 0.7,
            "system_availability_schedule_name": "Always On",
            "template_thermostat_name": "Ideal Loads Thermostat",
            "zone_name": "F1_S"
        },
        "HVACTemplate:Zone:IdealLoadsAirSystem 13": {
            "cooling_limit": "NoLimit",
            "cooling_sensible_heat_ratio": 0.7,
            "dehumidification_control_type": "ConstantSensibleHeatRatio",
            "dehumidification_setpoint": 60.0,
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "humidification_setpoint": 30.0,
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50.0,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13.0,
            "outdoor_air_economizer_type": "NoEconomizer",
            "outdoor_air_flow_rate_per_person": 0.00944,
            "outdoor_air_flow_rate_per_zone": 0.0,
            "outdoor_air_flow_rate_per_zone_floor_area": 0.0,
            "outdoor_air_method": "None",
            "sensible_heat_recovery_effectiveness": 0.7,
            "system_availability_schedule_name": "Always On",
            "template_thermostat_name": "Ideal Loads Thermostat",
            "zone_name": "F3_SE"
        },
        "HVACTemplate:Zone:IdealLoadsAirSystem 14": {
            "cooling_limit": "NoLimit",
            "cooling_sensible_heat_ratio": 0.7,
            "dehumidification_control_type": "ConstantSensibleHeatRatio",
            "dehumidification_setpoint": 60.0,
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "humidification_setpoint": 30.0,
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50.0,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13.0,
            "outdoor_air_economizer_type": "NoEconomizer",
            "outdoor_air_flow_rate_per_person": 0.00944,
            "outdoor_air_flow_rate_per_zone": 0.0,
            "outdoor_air_flow_rate_per_zone_floor_area": 0.0,
            "outdoor_air_method": "None",
            "sensible_heat_recovery_effectiveness": 0.7,
            "system_availability_schedule_name": "Always On",
            "template_thermostat_name": "Ideal Loads Thermostat",
            "zone_name": "F3_W"
        },
        "HVACTemplate:Zone:IdealLoadsAirSystem 15": {
            "cooling_limit": "NoLimit",
            "cooling_sensible_heat_ratio": 0.7,
            "dehumidification_control_type": "ConstantSensibleHeatRatio",
            "dehumidification_setpoint": 60.0,
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "humidification_setpoint": 30.0,
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50.0,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13.0,
            "outdoor_air_economizer_type": "NoEconomizer",
            "outdoor_air_flow_rate_per_person": 0.00944,
            "outdoor_air_flow_rate_per_zone": 0.0,
            "outdoor_air_flow_rate_per_zone_floor_area": 0.0,
            "outdoor_air_method": "None",
            "sensible_heat_recovery_effectiveness": 0.7,
            "system_availability_schedule_name": "Always On",
            "template_thermostat_name": "Ideal Loads Thermostat",
            "zone_name": "F3_Core"
        },
        "HVACTemplate:Zone:IdealLoadsAirSystem 16": {
            "cooling_limit": "NoLimit",
            "cooling_sensible_heat_ratio": 0.7,
            "dehumidification_control_type": "ConstantSensibleHeatRatio",
            "dehumidification_setpoint": 60.0,
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "humidification_setpoint": 30.0,
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50.0,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13.0,
            "outdoor_air_economizer_type": "NoEconomizer",
            "outdoor_air_flow_rate_per_person": 0.00944,
            "outdoor_air_flow_rate_per_zone": 0.0,
            "outdoor_air_flow_rate_per_zone_floor_area": 0.0,
            "outdoor_air_method": "None",
            "sensible_heat_recovery_effectiveness": 0.7,
            "system_availability_schedule_name": "Always On",
            "template_thermostat_name": "Ideal Loads Thermostat",
            "zone_name": "F3_E"
        },
        "HVACTemplate:Zone:IdealLoadsAirSystem 17": {
            "cooling_limit": "NoLimit",
            "cooling_sensible_heat_ratio": 0.7,
            "dehumidification_control_type": "ConstantSensibleHeatRatio",
            "dehumidification_setpoint": 60.0,
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "humidification_setpoint": 30.0,
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50.0,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13.0,
            "outdoor_air_economizer_type": "NoEconomizer",
            "outdoor_air_flow_rate_per_person": 0.00944,
            "outdoor_air_flow_rate_per_zone": 0.0,
            "outdoor_air_flow_rate_per_zone_floor_area": 0.0,
            "outdoor_air_method": "None",
            "sensible_heat_recovery_effectiveness": 0.7,
            "system_availability_schedule_name": "Always On",
            "template_thermostat_name": "Ideal Loads Thermostat",
            "zone_name": "F3_NW"
        },
        "HVACTemplate:Zone:IdealLoadsAirSystem 18": {
            "cooling_limit": "NoLimit",
            "cooling_sensible_heat_ratio": 0.7,
            "dehumidification_control_type": "ConstantSensibleHeatRatio",
            "dehumidification_setpoint": 60.0,
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "humidification_setpoint": 30.0,
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50.0,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13.0,
            "outdoor_air_economizer_type": "NoEconomizer",
            "outdoor_air_flow_rate_per_person": 0.00944,
            "outdoor_air_flow_rate_per_zone": 0.0,
            "outdoor_air_flow_rate_per_zone_floor_area": 0.0,
            "outdoor_air_method": "None",
            "sensible_heat_recovery_effectiveness": 0.7,
            "system_availability_schedule_name": "Always On",
            "template_thermostat_name": "Ideal Loads Thermostat",
            "zone_name": "F3_N"
        },
        "HVACTemplate:Zone:IdealLoadsAirSystem 19": {
            "cooling_limit": "NoLimit",
            "cooling_sensible_heat_ratio": 0.7,
            "dehumidification_control_type": "ConstantSensibleHeatRatio",
            "dehumidification_setpoint": 60.0,
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "humidification_setpoint": 30.0,
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50.0,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13.0,
            "outdoor_air_economizer_type": "NoEconomizer",
            "outdoor_air_flow_rate_per_person": 0.00944,
            "outdoor_air_flow_rate_per_zone": 0.0,
            "outdoor_air_flow_rate_per_zone_floor_area": 0.0,
            "outdoor_air_method": "None",
            "sensible_heat_recovery_effectiveness": 0.7,
            "system_availability_schedule_name": "Always On",
            "template_thermostat_name": "Ideal Loads Thermostat",
            "zone_name": "F3_NE"
        },
        "HVACTemplate:Zone:IdealLoadsAirSystem 2": {
            "cooling_limit": "NoLimit",
            "cooling_sensible_heat_ratio": 0.7,
            "dehumidification_control_type": "ConstantSensibleHeatRatio",
            "dehumidification_setpoint": 60.0,
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "humidification_setpoint": 30.0,
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50.0,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13.0,
            "outdoor_air_economizer_type": "NoEconomizer",
            "outdoor_air_flow_rate_per_person": 0.00944,
            "outdoor_air_flow_rate_per_zone": 0.0,
            "outdoor_air_flow_rate_per_zone_floor_area": 0.0,
            "outdoor_air_method": "None",
            "sensible_heat_recovery_effectiveness": 0.7,
            "system_availability_schedule_name": "Always On",
            "template_thermostat_name": "Ideal Loads Thermostat",
            "zone_name": "F2_SW"
        },
        "HVACTemplate:Zone:IdealLoadsAirSystem 20": {
            "cooling_limit": "NoLimit",
            "cooling_sensible_heat_ratio": 0.7,
            "dehumidification_control_type": "ConstantSensibleHeatRatio",
            "dehumidification_setpoint": 60.0,
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "humidification_setpoint": 30.0,
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50.0,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13.0,
            "outdoor_air_economizer_type": "NoEconomizer",
            "outdoor_air_flow_rate_per_person": 0.00944,
            "outdoor_air_flow_rate_per_zone": 0.0,
            "outdoor_air_flow_rate_per_zone_floor_area": 0.0,
            "outdoor_air_method": "None",
            "sensible_heat_recovery_effectiveness": 0.7,
            "system_availability_schedule_name": "Always On",
            "template_thermostat_name": "Ideal Loads Thermostat",
            "zone_name": "F4_SW"
        },
        "HVACTemplate:Zone:IdealLoadsAirSystem 21": {
            "cooling_limit": "NoLimit",
            "cooling_sensible_heat_ratio": 0.7,
            "dehumidification_control_type": "ConstantSensibleHeatRatio",
            "dehumidification_setpoint": 60.0,
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "humidification_setpoint": 30.0,
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50.0,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13.0,
            "outdoor_air_economizer_type": "NoEconomizer",
            "outdoor_air_flow_rate_per_person": 0.00944,
            "outdoor_air_flow_rate_per_zone": 0.0,
            "outdoor_air_flow_rate_per_zone_floor_area": 0.0,
            "outdoor_air_method": "None",
            "sensible_heat_recovery_effectiveness": 0.7,
            "system_availability_schedule_name": "Always On",
            "template_thermostat_name": "Ideal Loads Thermostat",
            "zone_name": "F4_S"
        },
        "HVACTemplate:Zone:IdealLoadsAirSystem 22": {
            "cooling_limit": "NoLimit",
            "cooling_sensible_heat_ratio": 0.7,
            "dehumidification_control_type": "ConstantSensibleHeatRatio",
            "dehumidification_setpoint": 60.0,
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "humidification_setpoint": 30.0,
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50.0,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13.0,
            "outdoor_air_economizer_type": "NoEconomizer",
            "outdoor_air_flow_rate_per_person": 0.00944,
            "outdoor_air_flow_rate_per_zone": 0.0,
            "outdoor_air_flow_rate_per_zone_floor_area": 0.0,
            "outdoor_air_method": "None",
            "sensible_heat_recovery_effectiveness": 0.7,
            "system_availability_schedule_name": "Always On",
            "template_thermostat_name": "Ideal Loads Thermostat",
            "zone_name": "F4_SE"
        },
        "HVACTemplate:Zone:IdealLoadsAirSystem 23": {
            "cooling_limit": "NoLimit",
            "cooling_sensible_heat_ratio": 0.7,
            "dehumidification_control_type": "ConstantSensibleHeatRatio",
            "dehumidification_setpoint": 60.0,
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "humidification_setpoint": 30.0,
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50.0,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13.0,
            "outdoor_air_economizer_type": "NoEconomizer",
            "outdoor_air_flow_rate_per_person": 0.00944,
            "outdoor_air_flow_rate_per_zone": 0.0,
            "outdoor_air_flow_rate_per_zone_floor_area": 0.0,
            "outdoor_air_method": "None",
            "sensible_heat_recovery_effectiveness": 0.7,
            "system_availability_schedule_name": "Always On",
            "template_thermostat_name": "Ideal Loads Thermostat",
            "zone_name": "F1_SE"
        },
        "HVACTemplate:Zone:IdealLoadsAirSystem 24": {
            "cooling_limit": "NoLimit",
            "cooling_sensible_heat_ratio": 0.7,
            "dehumidification_control_type": "ConstantSensibleHeatRatio",
            "dehumidification_setpoint": 60.0,
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "humidification_setpoint": 30.0,
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50.0,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13.0,
            "outdoor_air_economizer_type": "NoEconomizer",
            "outdoor_air_flow_rate_per_person": 0.00944,
            "outdoor_air_flow_rate_per_zone": 0.0,
            "outdoor_air_flow_rate_per_zone_floor_area": 0.0,
            "outdoor_air_method": "None",
            "sensible_heat_recovery_effectiveness": 0.7,
            "system_availability_schedule_name": "Always On",
            "template_thermostat_name": "Ideal Loads Thermostat",
            "zone_name": "F4_W"
        },
        "HVACTemplate:Zone:IdealLoadsAirSystem 25": {
            "cooling_limit": "NoLimit",
            "cooling_sensible_heat_ratio": 0.7,
            "dehumidification_control_type": "ConstantSensibleHeatRatio",
            "dehumidification_setpoint": 60.0,
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "humidification_setpoint": 30.0,
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50.0,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13.0,
            "outdoor_air_economizer_type": "NoEconomizer",
            "outdoor_air_flow_rate_per_person": 0.00944,
            "outdoor_air_flow_rate_per_zone": 0.0,
            "outdoor_air_flow_rate_per_zone_floor_area": 0.0,
            "outdoor_air_method": "None",
            "sensible_heat_recovery_effectiveness": 0.7,
            "system_availability_schedule_name": "Always On",
            "template_thermostat_name": "Ideal Loads Thermostat",
            "zone_name": "F4_Core"
        },
        "HVACTemplate:Zone:IdealLoadsAirSystem 26": {
            "cooling_limit": "NoLimit",
            "cooling_sensible_heat_ratio": 0.7,
            "dehumidification_control_type": "ConstantSensibleHeatRatio",
            "dehumidification_setpoint": 60.0,
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "humidification_setpoint": 30.0,
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50.0,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13.0,
            "outdoor_air_economizer_type": "NoEconomizer",
            "outdoor_air_flow_rate_per_person": 0.00944,
            "outdoor_air_flow_rate_per_zone": 0.0,
            "outdoor_air_flow_rate_per_zone_floor_area": 0.0,
            "outdoor_air_method": "None",
            "sensible_heat_recovery_effectiveness": 0.7,
            "system_availability_schedule_name": "Always On",
            "template_thermostat_name": "Ideal Loads Thermostat",
            "zone_name": "F4_E"
        },
        "HVACTemplate:Zone:IdealLoadsAirSystem 27": {
            "cooling_limit": "NoLimit",
            "cooling_sensible_heat_ratio": 0.7,
            "dehumidification_control_type": "ConstantSensibleHeatRatio",
            "dehumidification_setpoint": 60.0,
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "humidification_setpoint": 30.0,
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50.0,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13.0,
            "outdoor_air_economizer_type": "NoEconomizer",
            "outdoor_air_flow_rate_per_person": 0.00944,
            "outdoor_air_flow_rate_per_zone": 0.0,
            "outdoor_air_flow_rate_per_zone_floor_area": 0.0,
            "outdoor_air_method": "None",
            "sensible_heat_recovery_effectiveness": 0.7,
            "system_availability_schedule_name": "Always On",
            "template_thermostat_name": "Ideal Loads Thermostat",
            "zone_name": "F4_NW"
        },
        "HVACTemplate:Zone:IdealLoadsAirSystem 28": {
            "cooling_limit": "NoLimit",
            "cooling_sensible_heat_ratio": 0.7,
            "dehumidification_control_type": "ConstantSensibleHeatRatio",
            "dehumidification_setpoint": 60.0,
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "humidification_setpoint": 30.0,
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50.0,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13.0,
            "outdoor_air_economizer_type": "NoEconomizer",
            "outdoor_air_flow_rate_per_person": 0.00944,
            "outdoor_air_flow_rate_per_zone": 0.0,
            "outdoor_air_flow_rate_per_zone_floor_area": 0.0,
            "outdoor_air_method": "None",
            "sensible_heat_recovery_effectiveness": 0.7,
            "system_availability_schedule_name": "Always On",
            "template_thermostat_name": "Ideal Loads Thermostat",
            "zone_name": "F4_N"
        },
        "HVACTemplate:Zone:IdealLoadsAirSystem 29": {
            "cooling_limit": "NoLimit",
            "cooling_sensible_heat_ratio": 0.7,
            "dehumidification_control_type": "ConstantSensibleHeatRatio",
            "dehumidification_setpoint": 60.0,
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "humidification_setpoint": 30.0,
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50.0,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13.0,
            "outdoor_air_economizer_type": "NoEconomizer",
            "outdoor_air_flow_rate_per_person": 0.00944,
            "outdoor_air_flow_rate_per_zone": 0.0,
            "outdoor_air_flow_rate_per_zone_floor_area": 0.0,
            "outdoor_air_method": "None",
            "sensible_heat_recovery_effectiveness": 0.7,
            "system_availability_schedule_name": "Always On",
            "template_thermostat_name": "Ideal Loads Thermostat",
            "zone_name": "F4_NE"
        },
        "HVACTemplate:Zone:IdealLoadsAirSystem 3": {
            "cooling_limit": "NoLimit",
            "cooling_sensible_heat_ratio": 0.7,
            "dehumidification_control_type": "ConstantSensibleHeatRatio",
            "dehumidification_setpoint": 60.0,
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "humidification_setpoint": 30.0,
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50.0,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13.0,
            "outdoor_air_economizer_type": "NoEconomizer",
            "outdoor_air_flow_rate_per_person": 0.00944,
            "outdoor_air_flow_rate_per_zone": 0.0,
            "outdoor_air_flow_rate_per_zone_floor_area": 0.0,
            "outdoor_air_method": "None",
            "sensible_heat_recovery_effectiveness": 0.7,
            "system_availability_schedule_name": "Always On",
            "template_thermostat_name": "Ideal Loads Thermostat",
            "zone_name": "F2_S"
        },
        "HVACTemplate:Zone:IdealLoadsAirSystem 30": {
            "cooling_limit": "NoLimit",
            "cooling_sensible_heat_ratio": 0.7,
            "dehumidification_control_type": "ConstantSensibleHeatRatio",
            "dehumidification_setpoint": 60.0,
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "humidification_setpoint": 30.0,
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50.0,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13.0,
            "outdoor_air_economizer_type": "NoEconomizer",
            "outdoor_air_flow_rate_per_person": 0.00944,
            "outdoor_air_flow_rate_per_zone": 0.0,
            "outdoor_air_flow_rate_per_zone_floor_area": 0.0,
            "outdoor_air_method": "None",
            "sensible_heat_recovery_effectiveness": 0.7,
            "system_availability_schedule_name": "Always On",
            "template_thermostat_name": "Ideal Loads Thermostat",
            "zone_name": "F1_W"
        },
        "HVACTemplate:Zone:IdealLoadsAirSystem 31": {
            "cooling_limit": "NoLimit",
            "cooling_sensible_heat_ratio": 0.7,
            "dehumidification_control_type": "ConstantSensibleHeatRatio",
            "dehumidification_setpoint": 60.0,
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "humidification_setpoint": 30.0,
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50.0,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13.0,
            "outdoor_air_economizer_type": "NoEconomizer",
            "outdoor_air_flow_rate_per_person": 0.00944,
            "outdoor_air_flow_rate_per_zone": 0.0,
            "outdoor_air_flow_rate_per_zone_floor_area": 0.0,
            "outdoor_air_method": "None",
            "sensible_heat_recovery_effectiveness": 0.7,
            "system_availability_schedule_name": "Always On",
            "template_thermostat_name": "Ideal Loads Thermostat",
            "zone_name": "F1_Core"
        },
        "HVACTemplate:Zone:IdealLoadsAirSystem 32": {
            "cooling_limit": "NoLimit",
            "cooling_sensible_heat_ratio": 0.7,
            "dehumidification_control_type": "ConstantSensibleHeatRatio",
            "dehumidification_setpoint": 60.0,
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "humidification_setpoint": 30.0,
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50.0,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13.0,
            "outdoor_air_economizer_type": "NoEconomizer",
            "outdoor_air_flow_rate_per_person": 0.00944,
            "outdoor_air_flow_rate_per_zone": 0.0,
            "outdoor_air_flow_rate_per_zone_floor_area": 0.0,
            "outdoor_air_method": "None",
            "sensible_heat_recovery_effectiveness": 0.7,
            "system_availability_schedule_name": "Always On",
            "template_thermostat_name": "Ideal Loads Thermostat",
            "zone_name": "F1_E"
        },
        "HVACTemplate:Zone:IdealLoadsAirSystem 33": {
            "cooling_limit": "NoLimit",
            "cooling_sensible_heat_ratio": 0.7,
            "dehumidification_control_type": "ConstantSensibleHeatRatio",
            "dehumidification_setpoint": 60.0,
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "humidification_setpoint": 30.0,
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50.0,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13.0,
            "outdoor_air_economizer_type": "NoEconomizer",
            "outdoor_air_flow_rate_per_person": 0.00944,
            "outdoor_air_flow_rate_per_zone": 0.0,
            "outdoor_air_flow_rate_per_zone_floor_area": 0.0,
            "outdoor_air_method": "None",
            "sensible_heat_recovery_effectiveness": 0.7,
            "system_availability_schedule_name": "Always On",
            "template_thermostat_name": "Ideal Loads Thermostat",
            "zone_name": "F1_NW"
        },
        "HVACTemplate:Zone:IdealLoadsAirSystem 34": {
            "cooling_limit": "NoLimit",
            "cooling_sensible_heat_ratio": 0.7,
            "dehumidification_control_type": "ConstantSensibleHeatRatio",
            "dehumidification_setpoint": 60.0,
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "humidification_setpoint": 30.0,
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50.0,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13.0,
            "outdoor_air_economizer_type": "NoEconomizer",
            "outdoor_air_flow_rate_per_person": 0.00944,
            "outdoor_air_flow_rate_per_zone": 0.0,
            "outdoor_air_flow_rate_per_zone_floor_area": 0.0,
            "outdoor_air_method": "None",
            "sensible_heat_recovery_effectiveness": 0.7,
            "system_availability_schedule_name": "Always On",
            "template_thermostat_name": "Ideal Loads Thermostat",
            "zone_name": "F1_N"
        },
        "HVACTemplate:Zone:IdealLoadsAirSystem 35": {
            "cooling_limit": "NoLimit",
            "cooling_sensible_heat_ratio": 0.7,
            "dehumidification_control_type": "ConstantSensibleHeatRatio",
            "dehumidification_setpoint": 60.0,
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "humidification_setpoint": 30.0,
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50.0,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13.0,
            "outdoor_air_economizer_type": "NoEconomizer",
            "outdoor_air_flow_rate_per_person": 0.00944,
            "outdoor_air_flow_rate_per_zone": 0.0,
            "outdoor_air_flow_rate_per_zone_floor_area": 0.0,
            "outdoor_air_method": "None",
            "sensible_heat_recovery_effectiveness": 0.7,
            "system_availability_schedule_name": "Always On",
            "template_thermostat_name": "Ideal Loads Thermostat",
            "zone_name": "F1_NE"
        },
        "HVACTemplate:Zone:IdealLoadsAirSystem 4": {
            "cooling_limit": "NoLimit",
            "cooling_sensible_heat_ratio": 0.7,
            "dehumidification_control_type": "ConstantSensibleHeatRatio",
            "dehumidification_setpoint": 60.0,
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "humidification_setpoint": 30.0,
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50.0,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13.0,
            "outdoor_air_economizer_type": "NoEconomizer",
            "outdoor_air_flow_rate_per_person": 0.00944,
            "outdoor_air_flow_rate_per_zone": 0.0,
            "outdoor_air_flow_rate_per_zone_floor_area": 0.0,
            "outdoor_air_method": "None",
            "sensible_heat_recovery_effectiveness": 0.7,
            "system_availability_schedule_name": "Always On",
            "template_thermostat_name": "Ideal Loads Thermostat",
            "zone_name": "F2_SE"
        },
        "HVACTemplate:Zone:IdealLoadsAirSystem 5": {
            "cooling_limit": "NoLimit",
            "cooling_sensible_heat_ratio": 0.7,
            "dehumidification_control_type": "ConstantSensibleHeatRatio",
            "dehumidification_setpoint": 60.0,
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "humidification_setpoint": 30.0,
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50.0,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13.0,
            "outdoor_air_economizer_type": "NoEconomizer",
            "outdoor_air_flow_rate_per_person": 0.00944,
            "outdoor_air_flow_rate_per_zone": 0.0,
            "outdoor_air_flow_rate_per_zone_floor_area": 0.0,
            "outdoor_air_method": "None",
            "sensible_heat_recovery_effectiveness": 0.7,
            "system_availability_schedule_name": "Always On",
            "template_thermostat_name": "Ideal Loads Thermostat",
            "zone_name": "F2_W"
        },
        "HVACTemplate:Zone:IdealLoadsAirSystem 6": {
            "cooling_limit": "NoLimit",
            "cooling_sensible_heat_ratio": 0.7,
            "dehumidification_control_type": "ConstantSensibleHeatRatio",
            "dehumidification_setpoint": 60.0,
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "humidification_setpoint": 30.0,
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50.0,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13.0,
            "outdoor_air_economizer_type": "NoEconomizer",
            "outdoor_air_flow_rate_per_person": 0.00944,
            "outdoor_air_flow_rate_per_zone": 0.0,
            "outdoor_air_flow_rate_per_zone_floor_area": 0.0,
            "outdoor_air_method": "None",
            "sensible_heat_recovery_effectiveness": 0.7,
            "system_availability_schedule_name": "Always On",
            "template_thermostat_name": "Ideal Loads Thermostat",
            "zone_name": "F2_Core"
        },
        "HVACTemplate:Zone:IdealLoadsAirSystem 7": {
            "cooling_limit": "NoLimit",
            "cooling_sensible_heat_ratio": 0.7,
            "dehumidification_control_type": "ConstantSensibleHeatRatio",
            "dehumidification_setpoint": 60.0,
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "humidification_setpoint": 30.0,
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50.0,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13.0,
            "outdoor_air_economizer_type": "NoEconomizer",
            "outdoor_air_flow_rate_per_person": 0.00944,
            "outdoor_air_flow_rate_per_zone": 0.0,
            "outdoor_air_flow_rate_per_zone_floor_area": 0.0,
            "outdoor_air_method": "None",
            "sensible_heat_recovery_effectiveness": 0.7,
            "system_availability_schedule_name": "Always On",
            "template_thermostat_name": "Ideal Loads Thermostat",
            "zone_name": "F2_E"
        },
        "HVACTemplate:Zone:IdealLoadsAirSystem 8": {
            "cooling_limit": "NoLimit",
            "cooling_sensible_heat_ratio": 0.7,
            "dehumidification_control_type": "ConstantSensibleHeatRatio",
            "dehumidification_setpoint": 60.0,
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "humidification_setpoint": 30.0,
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50.0,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13.0,
            "outdoor_air_economizer_type": "NoEconomizer",
            "outdoor_air_flow_rate_per_person": 0.00944,
            "outdoor_air_flow_rate_per_zone": 0.0,
            "outdoor_air_flow_rate_per_zone_floor_area": 0.0,
            "outdoor_air_method": "None",
            "sensible_heat_recovery_effectiveness": 0.7,
            "system_availability_schedule_name": "Always On",
            "template_thermostat_name": "Ideal Loads Thermostat",
            "zone_name": "F2_NW"
        },
        "HVACTemplate:Zone:IdealLoadsAirSystem 9": {
            "cooling_limit": "NoLimit",
            "cooling_sensible_heat_ratio": 0.7,
            "dehumidification_control_type": "ConstantSensibleHeatRatio",
            "dehumidification_setpoint": 60.0,
            "demand_controlled_ventilation_type": "None",
            "heat_recovery_type": "None",
            "heating_limit": "NoLimit",
            "humidification_control_type": "None",
            "humidification_setpoint": 30.0,
            "latent_heat_recovery_effectiveness": 0.65,
            "maximum_heating_supply_air_humidity_ratio": 0.0156,
            "maximum_heating_supply_air_temperature": 50.0,
            "minimum_cooling_supply_air_humidity_ratio": 0.0077,
            "minimum_cooling_supply_air_temperature": 13.0,
            "outdoor_air_economizer_type": "NoEconomizer",
            "outdoor_air_flow_rate_per_person": 0.00944,
            "outdoor_air_flow_rate_per_zone": 0.0,
            "outdoor_air_flow_rate_per_zone_floor_area": 0.0,
            "outdoor_air_method": "None",
            "sensible_heat_recovery_effectiveness": 0.7,
            "system_availability_schedule_name": "Always On",
            "template_thermostat_name": "Ideal Loads Thermostat",
            "zone_name": "F2_N"
        }
    },
    "Material": {
        "Concrete_20cm": {
            "conductivity": 1.729,
            "density": 2240.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.2,
            "visible_absorptance": 0.7
        },
        "Gypsum_1.3cm": {
            "conductivity": 0.16,
            "density": 785.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 830.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.7
        }
    },
    "Output:Diagnostics": {
        "Output:Diagnostics 1": {
            "diagnostics": [
                {
                    "key": "DisplayExtraWarnings"
                }
            ]
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Air Temperature"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Inside Face Temperature"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "regular"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML",
            "format_numeric_values": "Yes",
            "unit_conversion": "None"
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "begin_year": 2040.0,
            "day_of_week_for_start_day": "Tuesday",
            "end_day_of_month": 31,
            "end_month": 12,
            "end_year": 2040.0,
            "first_hour_interpolation_starting_values": "Hour24",
            "treat_weather_as_actual": "No",
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "Yes",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "Schedule:Compact": {
        "Always On": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": "1.0"
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "Cooling_Setpoint_Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": "26.0"
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Heating_Setpoint_Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": "20.0"
                }
            ],
            "schedule_type_limits_name": "Temperature"
        }
    },
    "ScheduleTypeLimits": {
        "On/Off": {
            "lower_limit_value": 0.0,
            "numeric_type": "Discrete",
            "unit_type": "Dimensionless",
            "upper_limit_value": 1.0
        },
        "Temperature": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "Yes",
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "No",
            "do_zone_sizing_calculation": "No",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:Location": {
        "Shenzhen_GD_CHN_Design_Conditions": {
            "elevation": 4.0,
            "keep_site_location_information": "No",
            "latitude": 22.54,
            "longitude": 114.0,
            "time_zone": 8.0
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 4
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "26.1"
        }
    },
    "WindowMaterial:SimpleGlazingSystem": {
        "SimpleGlazingSystem": {
            "solar_heat_gain_coefficient": 0.8,
            "u_factor": 5.8,
            "visible_transmittance": 0.9
        }
    },
    "Zone": {
        "F1_Core": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 5.0,
            "y_origin": 5.0,
            "z_origin": 0.0,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "DOE-2"
        },
        "F1_E": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 27.0,
            "y_origin": 5.0,
            "z_origin": 0.0,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "DOE-2"
        },
        "F1_N": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 5.0,
            "y_origin": 21.0,
            "z_origin": 0.0,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "DOE-2"
        },
        "F1_NE": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 27.0,
            "y_origin": 21.0,
            "z_origin": 0.0,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "DOE-2"
        },
        "F1_NW": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 21.0,
            "z_origin": 0.0,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "DOE-2"
        },
        "F1_S": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 5.0,
            "y_origin": 0.0,
            "z_origin": 0.0,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "DOE-2"
        },
        "F1_SE": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 27.0,
            "y_origin": 0.0,
            "z_origin": 0.0,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "DOE-2"
        },
        "F1_SW": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "DOE-2"
        },
        "F1_W": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 5.0,
            "z_origin": 0.0,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "DOE-2"
        },
        "F2_Core": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 5.0,
            "y_origin": 5.0,
            "z_origin": 3.5,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "DOE-2"
        },
        "F2_E": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 22.0,
            "y_origin": 5.0,
            "z_origin": 3.5,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "DOE-2"
        },
        "F2_N": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 5.0,
            "y_origin": 21.0,
            "z_origin": 3.5,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "DOE-2"
        },
        "F2_NW": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 21.0,
            "z_origin": 3.5,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "DOE-2"
        },
        "F2_S": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 5.0,
            "y_origin": 0.0,
            "z_origin": 3.5,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "DOE-2"
        },
        "F2_SE": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 22.0,
            "y_origin": 0.0,
            "z_origin": 3.5,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "DOE-2"
        },
        "F2_SW": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 3.5,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "DOE-2"
        },
        "F2_W": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 5.0,
            "z_origin": 3.5,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "DOE-2"
        },
        "F3_Core": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 6.0,
            "y_origin": 6.0,
            "z_origin": 7.0,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "DOE-2"
        },
        "F3_E": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 26.0,
            "y_origin": 6.0,
            "z_origin": 7.0,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "DOE-2"
        },
        "F3_N": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 6.0,
            "y_origin": 20.0,
            "z_origin": 7.0,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "DOE-2"
        },
        "F3_NE": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 26.0,
            "y_origin": 20.0,
            "z_origin": 7.0,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "DOE-2"
        },
        "F3_NW": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 2.0,
            "y_origin": 20.0,
            "z_origin": 7.0,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "DOE-2"
        },
        "F3_S": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 6.0,
            "y_origin": 2.0,
            "z_origin": 7.0,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "DOE-2"
        },
        "F3_SE": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 26.0,
            "y_origin": 2.0,
            "z_origin": 7.0,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "DOE-2"
        },
        "F3_SW": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 2.0,
            "y_origin": 2.0,
            "z_origin": 7.0,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "DOE-2"
        },
        "F3_W": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 2.0,
            "y_origin": 6.0,
            "z_origin": 7.0,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "DOE-2"
        },
        "F4_Core": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 8.0,
            "y_origin": 7.0,
            "z_origin": 10.5,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "DOE-2"
        },
        "F4_E": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 24.0,
            "y_origin": 7.0,
            "z_origin": 10.5,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "DOE-2"
        },
        "F4_N": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 8.0,
            "y_origin": 19.0,
            "z_origin": 10.5,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "DOE-2"
        },
        "F4_NE": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 24.0,
            "y_origin": 19.0,
            "z_origin": 10.5,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "DOE-2"
        },
        "F4_NW": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 4.0,
            "y_origin": 19.0,
            "z_origin": 10.5,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "DOE-2"
        },
        "F4_S": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 8.0,
            "y_origin": 3.0,
            "z_origin": 10.5,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "DOE-2"
        },
        "F4_SE": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 24.0,
            "y_origin": 3.0,
            "z_origin": 10.5,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "DOE-2"
        },
        "F4_SW": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 4.0,
            "y_origin": 3.0,
            "z_origin": 10.5,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "DOE-2"
        },
        "F4_W": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 4.0,
            "y_origin": 7.0,
            "z_origin": 10.5,
            "zone_inside_convection_algorithm": "TARP",
            "zone_outside_convection_algorithm": "DOE-2"
        }
    }
}